<!DOCTYPE html><html class="js"><head>

  <meta charset="utf-8">
<link rel="canonical" href="/surecharitasi/en/prosedur/fire-protection-system-failureinterruption-procedure-ppop-s210-01-06">
<link rel="shortlink" href="/surecharitasi/en/node/1174">
<link rel="shortcut icon" href="https://mysu.sabanciuniv.edu/surecharitasi/favicon.ico" type="image/vnd.microsoft.icon">
    <!-- Always force latest IE rendering engine (even in intranet) & Chrome Frame  -->
  <!-- <meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1"> -->

  <!--  Mobile viewport optimized: j.mp/bplateviewport -->
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  
  <!-- Prevent blocking -->
  <!--[if IE 6]><![endif]-->
  
  <title>Fire Protection System Failure/Interruption Procedure (PPOP-S210-01-06) | Yönerge</title>
  <style type="text/css" media="all">
@import url("https://mysu.sabanciuniv.edu/surecharitasi/modules/system/system.base.css?syee6n");
@import url("https://mysu.sabanciuniv.edu/surecharitasi/modules/system/system.menus.css?syee6n");
@import url("https://mysu.sabanciuniv.edu/surecharitasi/modules/system/system.messages.css?syee6n");
@import url("https://mysu.sabanciuniv.edu/surecharitasi/modules/system/system.theme.css?syee6n");
</style>
<style type="text/css" media="all">
@import url("https://mysu.sabanciuniv.edu/surecharitasi/modules/field/theme/field.css?syee6n");
@import url("https://mysu.sabanciuniv.edu/surecharitasi/modules/node/node.css?syee6n");
@import url("https://mysu.sabanciuniv.edu/surecharitasi/modules/search/search.css?syee6n");
@import url("https://mysu.sabanciuniv.edu/surecharitasi/modules/user/user.css?syee6n");
@import url("https://mysu.sabanciuniv.edu/surecharitasi/sites/all/modules/views/css/views.css?syee6n");
</style>
<style type="text/css" media="all">
@import url("https://mysu.sabanciuniv.edu/surecharitasi/sites/mysu.sabanciuniv.edu.surecharitasi/modules/addstyle/addstyle.css?syee6n");
@import url("https://mysu.sabanciuniv.edu/surecharitasi/sites/all/modules/ctools/css/ctools.css?syee6n");
@import url("https://mysu.sabanciuniv.edu/surecharitasi/modules/locale/locale.css?syee6n");
@import url("https://mysu.sabanciuniv.edu/surecharitasi/sites/all/modules/date/date_api/date.css?syee6n");
</style>
<style type="text/css" media="screen">
@import url("https://mysu.sabanciuniv.edu/surecharitasi/sites/mysu.sabanciuniv.edu.surecharitasi/themes/theme545/css/bootstrap.css?syee6n");
@import url("https://mysu.sabanciuniv.edu/surecharitasi/sites/mysu.sabanciuniv.edu.surecharitasi/themes/theme545/css/bootstrap-responsive.css?syee6n");
@import url("https://mysu.sabanciuniv.edu/surecharitasi/sites/mysu.sabanciuniv.edu.surecharitasi/themes/theme545/css/style.css?syee6n");
</style>
<style type="text/css" media="print">
@import url("https://mysu.sabanciuniv.edu/surecharitasi/sites/mysu.sabanciuniv.edu.surecharitasi/themes/theme545/css/print.css?syee6n");
</style>
  <!--[if LT IE 9]>
  <script src="//html5shim.googlecode.com/svn/trunk/html5.js"></script>
  <![endif]-->
  
<!--[if lt IE 7]>
    <div style=' clear: both; text-align:center; position: relative;'>
        <a href="//www.microsoft.com/windows/internet-explorer/default.aspx?ocid=ie6_countdown_bannercode"><img src="//www.theie6countdown.com/images/upgrade.jpg" border="0"  alt="" /></a>
    </div>
<![endif]-->
    
   <link href="//fonts.googleapis.com/css?family=Droid+Serif:regular,italic,bold,bolditalic" rel="stylesheet" type="text/css">
    <script type="text/javascript" async="" src="https://www.google-analytics.com/analytics.js"></script><script type="text/javascript" async="" src="https://www.googletagmanager.com/gtag/js?id=G-L8N9HXSE5J&amp;cx=c&amp;gtm=4e5b50"></script><script type="text/javascript" src="https://mysu.sabanciuniv.edu/surecharitasi/sites/all/modules/jquery_update/replace/jquery/1.7/jquery.min.js?v=1.7.2"></script>
<script type="text/javascript" src="https://mysu.sabanciuniv.edu/surecharitasi/misc/jquery-extend-3.4.0.js?v=1.7.2"></script>
<script type="text/javascript" src="https://mysu.sabanciuniv.edu/surecharitasi/misc/jquery-html-prefilter-3.5.0-backport.js?v=1.7.2"></script>
<script type="text/javascript" src="https://mysu.sabanciuniv.edu/surecharitasi/misc/jquery.once.js?v=1.2"></script>
<script type="text/javascript" src="https://mysu.sabanciuniv.edu/surecharitasi/misc/drupal.js?syee6n"></script>
<script type="text/javascript" src="https://mysu.sabanciuniv.edu/surecharitasi/misc/form-single-submit.js?v=7.103"></script>
<script type="text/javascript" src="https://mysu.sabanciuniv.edu/surecharitasi/sites/all/modules/google_analytics/googleanalytics.js?syee6n"></script>
<script type="text/javascript" src="https://www.googletagmanager.com/gtag/js?id=UA-45706928-1"></script>
<script type="text/javascript">
<!--//--><![CDATA[//><!--
window.dataLayer = window.dataLayer || [];function gtag(){dataLayer.push(arguments)};gtag("js", new Date());gtag("set", "developer_id.dMDhkMT", true);gtag("config", "UA-45706928-1", {"groups":"default"});
//--><!]]>
</script>
<script type="text/javascript" src="https://mysu.sabanciuniv.edu/surecharitasi/sites/mysu.sabanciuniv.edu.surecharitasi/themes/theme545/js/theme545.core.js?syee6n"></script>
<script type="text/javascript" src="https://mysu.sabanciuniv.edu/surecharitasi/sites/mysu.sabanciuniv.edu.surecharitasi/themes/theme545/js/jquery.loader.js?syee6n"></script>
<script type="text/javascript" src="https://mysu.sabanciuniv.edu/surecharitasi/sites/mysu.sabanciuniv.edu.surecharitasi/themes/theme545/js/custom.js?syee6n"></script>
<script type="text/javascript">
<!--//--><![CDATA[//><!--
jQuery.extend(Drupal.settings, {"basePath":"\/surecharitasi\/","pathPrefix":"en\/","setHasJsCookie":0,"ajaxPageState":{"theme":"theme545","theme_token":"xbj7FL_J1aQCQEhD26l67_xeeKOGJShueqQU18_UqHQ","js":{"sites\/all\/modules\/jquery_update\/replace\/jquery\/1.7\/jquery.min.js":1,"misc\/jquery-extend-3.4.0.js":1,"misc\/jquery-html-prefilter-3.5.0-backport.js":1,"misc\/jquery.once.js":1,"misc\/drupal.js":1,"misc\/form-single-submit.js":1,"sites\/all\/modules\/google_analytics\/googleanalytics.js":1,"https:\/\/www.googletagmanager.com\/gtag\/js?id=UA-45706928-1":1,"0":1,"sites\/mysu.sabanciuniv.edu.surecharitasi\/themes\/theme545\/js\/theme545.core.js":1,"sites\/mysu.sabanciuniv.edu.surecharitasi\/themes\/theme545\/js\/jquery.loader.js":1,"sites\/mysu.sabanciuniv.edu.surecharitasi\/themes\/theme545\/js\/custom.js":1},"css":{"modules\/system\/system.base.css":1,"modules\/system\/system.menus.css":1,"modules\/system\/system.messages.css":1,"modules\/system\/system.theme.css":1,"modules\/field\/theme\/field.css":1,"modules\/node\/node.css":1,"modules\/search\/search.css":1,"modules\/user\/user.css":1,"sites\/all\/modules\/views\/css\/views.css":1,"sites\/mysu.sabanciuniv.edu.surecharitasi\/modules\/addstyle\/addstyle.css":1,"sites\/all\/modules\/ctools\/css\/ctools.css":1,"modules\/locale\/locale.css":1,"sites\/all\/modules\/date\/date_api\/date.css":1,"sites\/mysu.sabanciuniv.edu.surecharitasi\/themes\/theme545\/css\/bootstrap.css":1,"sites\/mysu.sabanciuniv.edu.surecharitasi\/themes\/theme545\/css\/bootstrap-responsive.css":1,"sites\/mysu.sabanciuniv.edu.surecharitasi\/themes\/theme545\/css\/style.css":1,"sites\/mysu.sabanciuniv.edu.surecharitasi\/themes\/theme545\/css\/print.css":1}},"googleanalytics":{"account":["UA-45706928-1"],"trackOutbound":1,"trackMailto":1,"trackDownload":1,"trackDownloadExtensions":"7z|aac|arc|arj|asf|asx|avi|bin|csv|doc(x|m)?|dot(x|m)?|exe|flv|gif|gz|gzip|hqx|jar|jpe?g|js|mp(2|3|4|e?g)|mov(ie)?|msi|msp|pdf|phps|png|ppt(x|m)?|pot(x|m)?|pps(x|m)?|ppam|sld(x|m)?|thmx|qtm?|ra(m|r)?|sea|sit|tar|tgz|torrent|txt|wav|wma|wmv|wpd|xls(x|m|b)?|xlt(x|m)|xlam|xml|z|zip"},"urlIsAjaxTrusted":{"\/surecharitasi\/en\/prosedur\/fire-protection-system-failureinterruption-procedure-ppop-s210-01-06":true}});
//--><!]]>
</script>
</head>
<body class="html not-front logged-in no-sidebars page-node page-node- page-node-1174 node-type-prosedur i18n-en body with-navigation with-subnav page-prosedur-fire-protection-system-failureinterruption-procedure-ppop-s210-01-06 section-prosedur form-single-submit-processed">


    <div class="container">
<div id="page-wrapper">

  <div id="page">
	<header id="header" role="banner">
    	<div class="row">
        	<div class="span2">
            	<a href="//www.sabanciuniv.edu" title="Sabanci University">
                	<img src="https://mysu.sabanciuniv.edu/sites/mysu.sabanciuniv.edu.surecharitasi/files/sabancilogo.png" alt="Sabanci University" class="logo">
                </a>
            </div>
            <div class="span3">
            	                    <a href="/surecharitasi/en" title="Home" rel="home" id="logo">
                    	<img src="https://mysu.sabanciuniv.edu/surecharitasi/sites/mysu.sabanciuniv.edu.surecharitasi/files/logo-tr_2_0.png" alt="Home">
                 	</a>
                            </div>
            <div class="span3 site-slogan">Sabancı University Processes</div>
            <div class="span4">
            	<div class="search-form">
                <form action="/surecharitasi/en/prosedur/fire-protection-system-failureinterruption-procedure-ppop-s210-01-06" method="post" id="search-block-form" accept-charset="UTF-8"><div><div class="container-inline">
      <h2 class="element-invisible">Search form</h2>
    <div class="form-item form-type-textfield form-item-search-block-form">
  <label class="element-invisible" for="edit-search-block-form--2">Search </label>
 <input title="Enter the terms you wish to search for." type="search" id="edit-search-block-form--2" name="search_block_form" value="" size="15" maxlength="128" class="form-text">
</div>
<div class="form-actions form-wrapper" id="edit-actions"><input type="submit" id="edit-submit" name="op" value="Search" class="form-submit"></div><input type="hidden" name="form_build_id" value="form-VCNNu1xqKnFIj3xme-KUgF0dAgsmmc41ScVEBA_o62M">
<input type="hidden" name="form_token" value="lmz_DCIJaDmsf6j8LiKVxzNtK6qrTDq4eJi0Gs1KHEY">
<input type="hidden" name="form_id" value="search_block_form">
</div>
</div></form>				               <div class="language-switcher">
                        <div id="block-locale-language" class="block block-locale block-odd">

      
  <div class="content">
    <ul class="language-switcher-locale-url"><li class="en first active"><a href="/surecharitasi/en/prosedur/fire-protection-system-failureinterruption-procedure-ppop-s210-01-06" class="language-link active" xml:lang="en" title="Fire Protection System Failure/Interruption Procedure (PPOP-S210-01-06)">English</a></li>
<li class="tr last"><a href="/surecharitasi/tr/prosedur/yangin-koruma-sistemi-ariza-kesinti-proseduru-ppop-s210-01-06" class="language-link" xml:lang="tr" title="Yangın Koruma Sistemi  Arıza / Kesinti Prosedürü (PPOP-S210-01-06)">Türkçe</a></li>
</ul>  </div><!-- /.content -->

</div><!-- /.block -->                   </div>
				 <a class="btn btn-link" href="https://mysu.sabanciuniv.edu/surecharitasi/en/bookmarks">A-Z Bookmars</a>
               </div>
            </div>
        </div>
                    </header>
  <div id="main-wrapper">
    <div id="main">

    	
    	
      <div id="content" class="column" role="main">
        <div class="section">

        
        
        
                  <h1 class="title" id="page-title">Fire Protection System Failure/Interruption Procedure (PPOP-S210-01-06)</h1>
        
        
                  <div class="tabs"></div>
        
        
        
                  <div class="region region-content">
    <div id="block-system-main" class="block block-system block-even">

      
  <div class="content">
    


<article id="node-1174" class="node node-prosedur node-odd published no-comments clearfix">
    
  
  <div class="content">
        <div class="row-fluid">
    	<div class="span12 fcontainer">
            <div class="row-fluid">
                <div class="span2 ftitle">Procedure No</div>
                <div class="span10 fcontent"><div class="field field-name-field-prosedur-no field-type-text field-label-hidden"><div class="field-items"><div class="field-item even">PPOP-S210-0106-V13</div></div></div></div>
            </div>
            <div class="row-fluid">
                <div class="span2 ftitle">Effective Date</div>
                <div class="span4 fcontent"><div class="field field-name-field-effective-date field-type-datetime field-label-hidden"><div class="field-items"><div class="field-item even"><span class="date-display-single">14-07-2014</span></div></div></div></div>
                <div class="span2 ftitle colextra">Update Date</div>
                <div class="span3 fcontent"><div class="field field-name-field-update-date field-type-datetime field-label-hidden"><div class="field-items"><div class="field-item even"><span class="date-display-single">03-06-2025</span></div></div></div></div>
            </div>
            <div class="row-fluid">
                <div class="span2 ftitle">Related Unit / Owner</div>
                <div class="span4 fcontent"><div class="field field-name-field-related-unit-owner field-type-list-text field-label-hidden"><div class="field-items"><div class="field-item even">POP / Satınalma ve Operasyon Direktörlüğü</div></div></div></div>
                <div class="span2 ftitle colextra">Approved by</div>
                <div class="span3 fcontent"><div class="field field-name-field-approved-by field-type-text field-label-hidden"><div class="field-items"><div class="field-item even">BT / Board of Trustees</div></div></div></div>
            </div>
            <div class="row-fluid">
                <div class="span2 ftitle">Related Instruction</div>
                <div class="span10 fcontent"><div class="field field-name-field-related-instruction field-type-node-reference field-label-hidden"><div class="field-items"><div class="field-item even"><a href="/surecharitasi/en/node/907">İş Sağlığı ve Güvenliği Yönergesi (IPOP-S210-01)</a></div></div></div></div>
            </div>
            <div class="row-fluid">
                <div class="span2 ftitle">Aim</div>
                <div class="span10 fcontent"><div class="field field-name-field-aim field-type-text-long field-label-hidden"><div class="field-items"><div class="field-item even">The aim of this procedure is to determine the procedures to be followed in the event of a fire protection system failure due to construction work, revisions, power outages, maintenance/repairs, or an emergency. These procedures include measures to minimize the risk of system downtime and limit the duration of outages. This procedure does not apply to routine testing and maintenance.</div></div></div></div>
            </div>
            <div class="row-fluid">
                <div class="span2 ftitle">Scope</div>
                <div class="span10 fcontent"><div class="field field-name-field-scope field-type-text-long field-label-hidden"><div class="field-items"><div class="field-item even">This procedure applies to all Sabancı University employees, university service providers, and external contractors.</div></div></div></div>
            </div>
            <div class="row-fluid">
                <div class="span2 ftitle">Definitions / Abbreviations</div>
                <div class="span10 fcontent"><div class="field field-name-field-definitions-abbreviations field-type-text-long field-label-hidden"><div class="field-items"><div class="field-item even"><table style="width: 632px;" border="1" cellspacing="0" cellpadding="0">
<tbody>
<tr>
<td valign="top" width="501">
<p><strong>Fire Protection System:</strong> Sprinkler system, fire hydrants, fire cabinets, underground and aboveground fire piping systems, fire pumps, fire water tanks, foam fire extinguishing systems, gas extinguishing systems, portable fire extinguishers, fire valve groups, fire detection and alarm systems, emergency lighting, and directional signs.</p>
<p><strong>Fire Watch: </strong>Person or persons physically present in the area where the fire extinguishing system is disabled.</p>
<p><strong>Failure/Outage:</strong> The failure of part or all of the fire extinguishing system.</p>
<p><strong>1. Emergency Outages (Failure):</strong> The failure of the fire extinguishing system due to an unexpected event (piping leak, pump failure, etc.).</p>
<p><strong>2. Planned Outages:</strong> Outages planned in advance due to fire extinguishing system revisions and upgrades.</p>
<p><strong>3. Level 1 Outage:</strong> Partial outages in which a certain number of equipment in a building fails or a specific area is disabled. Minimal impact on overall fire safety</p>
<p><strong>4. Level 2 Outage: </strong>The entire fire suppression system is disabled across the entire campus, in one or more buildings, or in a high-risk area. The loss of overall fire safety affects employee life safety.</p>
<p><strong>Failure/Outage Coordinator (FOC):</strong> The individual responsible for managing the fire suppression system outage and ensuring the implementation of the Fire Protection System Failure/Outage Procedure FPOP-S210-0-06 during the work. Mechanical, Electrical, Construction Managers, and Automation Leaders, Supervisors, Technicians, and Technicians serve as Failure/Outage Coordinators.</p>
<p><strong>Security Unit:</strong> The unit responsible for ensuring security within the Sabancı University campus.</p>
<p><strong>Contractor:</strong> The company responsible for providing goods, services, and construction work for the University.</p>
</td>
</tr>
</tbody>
</table>
</div></div></div></div>
            </div>
            <div class="row-fluid">
                                <div class="span12 fcontent"><div class="field field-name-field-body field-type-text-with-summary field-label-hidden"><div class="field-items"><div class="field-item even"><table style="width: 1200px;" border="1" cellspacing="0" cellpadding="0">
<tbody>
<tr>
<td valign="top" width="371">
<p><strong>Uygulama Adımları</strong><strong></strong></p>
</td>
<td valign="top" width="103">
<p><strong>Sorumluluk</strong><strong> </strong></p>
</td>
<td valign="top" width="158">
<p><strong>Çıktılar-Zamanlama </strong><strong></strong></p>
</td>
</tr>
<tr>
<td valign="top" width="371">
<p><strong>SU Çalışanı Tarafından Kesintiye Uğratma</strong></p>
<p>&nbsp;</p>
<p>Bir yangın söndürme sisteminin tamamını veya bir kısmını kesintiye uğratan çalışan, ilk olarak Teknik Hizmetler birimini<strong> </strong>ve/veya Güvenlik Birimini haberdar eder..</p>
</td>
<td width="103">
<p>İlgili Birim Sorumluları</p>
</td>
<td width="158">
<p>Gerekli hallerde</p>
</td>
</tr>
<tr>
<td valign="top" width="371">
<p><strong>Yüklenici Tarafından Kesintiye Uğratma</strong></p>
<p>Bir yangın koruma sisteminin tamamını veya bir kısmını kesintiye uğratan yüklenici, hizmet veren firma veya dış firma çalışanı, ilk olarak üniversitede bağlı çalıştığı yetkili personele bilgi verecek. Yetkili SU çalışanı da Teknik Hizmetler birimini ve/veya Güvenlik Birimini haberdar edecektir.&nbsp;</p>
</td>
<td width="103">
<p>İlgili Birim Sorumluları</p>
</td>
<td width="158">
<p>Gerekli hallerde</p>
</td>
</tr>
<tr>
<td valign="top" width="371">
<h4>Arıza / Kesinti Koordinatörü (AKK)'nün Sorumlulukları</h4>
<p><strong>1.</strong>&nbsp;Yangın sistemindeki duruşun veya kesintinin seviyesini belirler.</p>
<p><strong>2.</strong>&nbsp;2. Seviye kesintilerde <strong>Yangın Koruma Sistemi Arıza/Kesinti Çalışma Formu FPOP-S210-01-22’</strong>nun doldurulmasından sorumludur.</p>
<p><strong>3.</strong>&nbsp;2. Seviye kesintilerde&nbsp;<strong>Yangın Koruma Sistemi Arıza/Kesinti Etiketi FPOP-S210-01-23</strong> nin yayınlanmasından, asılmasından ve kaldırılmasından sorumludur.</p>
<p><strong>4.</strong>&nbsp;Yangın Nöbetçisi gerekli olduğu durumlarda bu kişilerin koordinasyonundan sorumludur. Yangın Nöbetçisi tarafından <strong>Yangın Nöbetİ Kontrol Formu FPOP-S210-01-24 </strong>&nbsp;doldurulur ve AKK’ ya teslim edilir</p>
<p><strong>5.</strong>&nbsp;Yangın Nöbetçisi olarak görevlendirilecek personelin eğitiminden ve bilgilendirilmesinden sorumludur.</p>
</td>
<td width="103">
<p>&nbsp;AKK</p>
<p>&nbsp;</p>
</td>
<td width="158">
<p>Gerekli hallerde</p>
</td>
</tr>
<tr>
<td valign="top" width="371">
<p><strong>1. &nbsp;SEVİYE ARIZA/KESİNTİ KOORDİNASYONU&nbsp;</strong></p>
</td>
<td width="103">
<p>&nbsp;</p>
<p>&nbsp;</p>
</td>
<td width="158">
<p>&nbsp;</p>
</td>
</tr>
<tr>
<td valign="top" width="371">
<p>Yangın sisteminde bildirilmiş olan planlı veya beklenmeyen tüm duruş ve kesintiler için Teknik Birimin ilgili müdürü, tekniker veya teknisyenlerinden birisini AKK olarak belirler.</p>
</td>
<td width="103">
<p>İlgili Teknik Müdürü</p>
</td>
<td width="158">
<p>Arıza/Kesinti durumunda derhal</p>
</td>
</tr>
<tr>
<td valign="top" width="371">
<p>AKK tarafından, kesintiye uğrayan bölgeler veya çalışma yapılacak alanlar, kapatılacak alarm sistemleri ve varsa diğer sistemler Güvenlik Birimi’ne bildirilir</p>
</td>
<td width="103">
<p>&nbsp;AKK</p>
</td>
<td width="158">
<p>Arıza/Kesinti durumunda derhal</p>
</td>
</tr>
<tr>
<td valign="top" width="371">
<p>Güvenlik Birimi, genel yangın alarm izleme personeline bilgilendirme yapar.Gerektiği hallerde çalışma bitene kadar sesli uyarı sistemi kapatılır.</p>
</td>
<td width="103">
<p>Güvenlik Birimi</p>
<p>&nbsp;</p>
</td>
<td width="158">
<p>Arıza/Kesinti durumunda derhal</p>
</td>
</tr>
<tr>
<td valign="top" width="371">
<p>AKK, 1. Seviye kesinti ile ilgili tüm gereklerin yerine getirilmesini sağlayacak ve takip eder.</p>
</td>
<td width="103">
<p>&nbsp;AKK</p>
</td>
<td width="158">
<p>Arıza/Kesinti süresince</p>
</td>
</tr>
<tr>
<td valign="top" width="371">
<h4>2. &nbsp;SEVİYE ARIZA/KESİNTİ KOORDİNASYONU</h4>
</td>
<td width="103">
<p>&nbsp;</p>
</td>
<td width="158">
<p>&nbsp;</p>
</td>
</tr>
<tr>
<td valign="top" width="371">
<p><strong>Önceden Planlı Kesintiler</strong></p>
</td>
<td width="103">
<p>&nbsp;</p>
</td>
<td width="158">
<p>&nbsp;</p>
</td>
</tr>
<tr>
<td valign="top" width="371">
<p>Yangın sisteminde bildirilmiş olan planlı duruş ve kesintiler için Teknik Birim ilgili Müdürü ve Lideri, Tekniker veya Teknisyenlerinden birisini AKK olarak belirleyecektir.</p>
</td>
<td width="103">
<p>Teknik Müdürler</p>
</td>
<td width="158">
<p>Kesinti öncesinde</p>
</td>
</tr>
<tr>
<td valign="top" width="371">
<p>AKK tarafından, kesintiye uğrayacak bölgeler veya çalışma yapılacak alanlar, kapatılacak alarm sistemleri vs. Güvenlik Birimine bildirilecektir.</p>
</td>
<td width="103">
<p>&nbsp;AKK</p>
</td>
<td width="158">
<p>Kesinti öncesinde</p>
</td>
</tr>
<tr>
<td valign="top" width="371">
<p>Güvenlik Birimi u, genel yangın alarm izleme personeline bilgilendirme yapacaktır. Gerektiği hallerde çalışma bitene kadar sesli uyarı sistemi kapatılacaktır.</p>
</td>
<td width="103">
<p>Güvenlik Birimi</p>
</td>
<td width="158">
<p>Kesinti öncesinde</p>
</td>
</tr>
<tr>
<td valign="top" width="371">
<p>AKK tarafından “Yangın Koruma Sistemi Arıza/Kesinti Çalışma Formu” doldurulacaktır.</p>
</td>
<td width="103">
<p>&nbsp;AKK</p>
</td>
<td width="158">
<p>Yangın Koruma Sistemi Arıza/Kesinti Çalışma Formu</p>
</td>
</tr>
<tr>
<td valign="top" width="371">
<p>AKK tarafından “Yangın Koruma Sistemi Arıza/Kesinti Etiketi” doldurulacaktır.</p>
</td>
<td width="103">
<p>&nbsp;AKK</p>
</td>
<td width="158">
<p>Yangın Koruma Sistemi Arıza/Kesinti Etiketi</p>
</td>
</tr>
<tr>
<td valign="top" width="371">
<p>Kesintinin kapsamı ve tahmini süresi belirlenecektir.</p>
</td>
<td width="103">
<p>&nbsp;AKK</p>
</td>
<td width="158">
<p>Kesinti öncesinde</p>
</td>
</tr>
<tr>
<td valign="top" width="371">
<p>Kesintiden etkilenecek bina veya alanlar ile oluşan risk değerlendirilecektir</p>
</td>
<td width="103">
<p>&nbsp;AKK</p>
</td>
<td width="158">
<p>Kesinti öncesinde</p>
</td>
</tr>
<tr>
<td valign="top" width="371">
<p>Önemli ve gerekli olan bir sprinkler sisteminin devre dışı kalması gerekliliği durumunda veya kesintinin uzaması durumunda AKK tarafından aşağıdaki önlemlerden biri alınacaktır:</p>
<p><strong>1.</strong>&nbsp;Bina yöneticisi veya sorumlusuna bilgi verilerek binanın veya ilgili bölümün kullanımının durdurulması ve boşaltılması. Sıcak işlem uygulamalarının, kimyasal ve gaz tüpü taşıma işlerinin engellenmesi.</p>
<p><strong>2.</strong>&nbsp;Kesinti giderilene kadar korumasız kalan bina veya bölümlerine yangın nöbetçisi konulması. Yangın nöbetçisi; yangın önleme, yangın söndürücüleri kullanma ve itfaiye departmanı ile iletişim kurabilme konularında eğitimli olmalı ve korumasız kalan bölgede sürekli yürüyerek gezmesi sağlanmalıdır. Yangın nöbetçilerinin sayısı ve gözlem şekli, AKK ve Güvenlik Birimi ile beraber, etkilenen bölge dikkate alınarak belirlenecektir.</p>
</td>
<td width="103">
<p>&nbsp;AKK</p>
</td>
<td width="158">
<p>Gerekli hallerde</p>
</td>
</tr>
<tr>
<td valign="top" width="371">
<p>Önemli ve gerekli olan bir yangın algılama ve alarm sisteminin devre dışı kalması gerekliliği durumunda veya kesintinin uzaması durumunda AKK tarafından aşağıdaki önlemlerden biri alınacaktır:</p>
<p><strong>1.</strong>&nbsp;Bina yöneticisi veya sorumlusuna bilgi verilerek binanın veya ilgili bölümün kullanımının durdurulması ve boşaltılması</p>
<p><strong>2.</strong>&nbsp;Kesinti boyunca riski azaltıcı gerekli önlemlerin alınması. Bu önlemler alınırken binanın kullanım amacı, kesintinin nedeni ve süresi, kesinti süresince binanın doluluk oranı, mevcut yangın söndürme sistemlerinin özellikleri ve durumu ile mevcut tehlikeler ve risk altındaki cihazlar/ekipmanlar göz önünde bulundurulmalıdır.</p>
</td>
<td width="103">
<p>&nbsp;AKK</p>
</td>
<td width="158">
<p>Gerekli hallerde</p>
</td>
</tr>
<tr>
<td valign="top" width="371">
<p>AKK, yangın söndürme veya yangın alarm ve algılama sistemindeki kesintiler için dolduracağı “Yangın Koruma Sistemi Arıza / Kesinti Etiketi” nin güvenlik kontrol odasında ilgili noktaya asılmasını sağlayacaktır.</p>
</td>
<td width="103">
<p>&nbsp;AKK</p>
</td>
<td width="158">
<p>Kesinti öncesinde</p>
</td>
</tr>
<tr>
<td valign="top" width="371">
<p><strong>Beklenmeyen Acil Kesintiler</strong></p>
</td>
<td width="103">
<p>&nbsp;</p>
</td>
<td width="158">
<p>&nbsp;</p>
</td>
</tr>
<tr>
<td valign="top" width="371">
<p>Yangın sistemlerinde beklenmeyen, acil bir duruş veya kesinti olması durumunda, potansiyel yaralanma ve hasar riskini en aza indirmek için acil önlemler alınacaktır. AKK, yukarıda “Planlı Kesintiler” kısmında belirtilen maddeleri uygulayacaktır.</p>
</td>
<td width="103">
<p>&nbsp;AKK</p>
</td>
<td width="158">
<p>Arıza/Kesinti durumunda derhal</p>
</td>
</tr>
<tr>
<td valign="top" width="371">
<p>Hizmet veren firmalardan veya yüklenicilerden kaynaklanan yangın sistemi arızaları ve hasarları bu firmalar tarafından yaptırılacak veya SU tarafından yaptırılıp bu firmalara fatura edilecektir. Bu firmalar gerekli olduğu takdirde yangın nöbetçisi görevini de sağlayacaktır.</p>
</td>
<td width="103">
<p>&nbsp;</p>
<p>&nbsp;</p>
<p>İlgili Birim Sorumluları</p>
</td>
<td width="158">
<p>Gerekli hallerde</p>
</td>
</tr>
<tr>
<td valign="top" width="371">
<p><strong>Sistemleri Devreye Alma</strong></p>
</td>
<td width="103">
<p>&nbsp;</p>
</td>
<td width="158">
<p>&nbsp;</p>
</td>
</tr>
<tr>
<td valign="top" width="371">
<p>Tüm çalışmalar tamamlanıp kesinti durumu sona erdiğinde ve yangın sistemi normal haline getirildiğinde, AKK tarafından aşağıdaki adımlar uygulanacaktır:</p>
<p><strong>1.</strong>&nbsp;Gerekli incelemeler ve testler yapıldıktan sonra söndürme sistemlerinin normal çalıştığı teyit edilecek.</p>
<p><strong>2</strong>. Güvenlik Merkezinden alarm sistemlerinin devrede olduğunun teyidi alınacak.</p>
<p><strong>3.</strong>&nbsp;Bina yöneticisi veya sorumlusuna yangın koruma sisteminin devreye alındığı bildirilecek.</p>
<p><strong>4.</strong>&nbsp;Güvenlik Birimine yangın koruma sisteminin devreye alındığı bildirilecek.</p>
<p><strong>5.</strong>&nbsp;“Yangın Koruma Sistemi Arıza/Kesinti Etiketi” asıldığı noktadan kaldırılacak ve kayıtlı evrak dolabında ilgili klasörde saklanacak.</p>
</td>
<td width="103">
<p>&nbsp;AKK</p>
<p>&nbsp;</p>
</td>
<td width="158">
<p>Arıza/kesinti bittikten sonra</p>
</td>
</tr>
</tbody>
</table>
</div></div></div></div>
            </div>
            <div class="row-fluid">
                <div class="span2 ftitle">Related Forms</div>
                <div class="span10 fcontent"><div class="field field-name-field-prosedur-forms field-type-file field-label-hidden"><div class="field-items"><div class="field-item even"><span class="file"><img class="file-icon" alt="Microsoft Office document icon" title="application/msword" src="/surecharitasi/modules/file/icons/x-office-document.png"> <a href="https://mysu.sabanciuniv.edu/surecharitasi/sites/mysu.sabanciuniv.edu.surecharitasi/files/formlar/fpop-s210-01-22_0.doc" type="application/msword; length=200704" title="fpop-s210-01-22.doc">Yangın Koruma Sistemi Arıza/Kesinti Çalışma Formu (FPOP-S210-0122))</a></span></div><div class="field-item odd"><span class="file"><img class="file-icon" alt="Microsoft Office document icon" title="application/msword" src="/surecharitasi/modules/file/icons/x-office-document.png"> <a href="https://mysu.sabanciuniv.edu/surecharitasi/sites/mysu.sabanciuniv.edu.surecharitasi/files/formlar/fpop-s210-01-23_0.doc" type="application/msword; length=40960" title="fpop-s210-01-23.doc">Yangın Koruma Sistemi Arıza / Kesinti Etiketi (FPOP-S210-0123)</a></span></div><div class="field-item even"><span class="file"><img class="file-icon" alt="Microsoft Office document icon" title="application/msword" src="/surecharitasi/modules/file/icons/x-office-document.png"> <a href="https://mysu.sabanciuniv.edu/surecharitasi/sites/mysu.sabanciuniv.edu.surecharitasi/files/formlar/fpop-s210-01-24_1.doc" type="application/msword; length=199168" title="fpop-s210-01-24.doc">Yangın Nöbeti Kontrol Formu (FPOP-S210-0124)</a></span></div></div></div></div>
            </div>
            <div class="row-fluid">
                <div class="span2 ftitle">Related Form Links</div>
                <div class="span10 fcontent"></div>
            </div>
                    </div>
	 </div>
  </div><!-- /.content -->

      <footer>
            <ul class="links inline"><li class="translation_tr first last"><a href="/surecharitasi/tr/prosedur/yangin-koruma-sistemi-ariza-kesinti-proseduru-ppop-s210-01-06" title="Yangın Koruma Sistemi  Arıza / Kesinti Prosedürü (PPOP-S210-01-06)" class="translation-link" xml:lang="tr">Türkçe</a></li>
</ul>    </footer>
  
  
</article><!-- /.node -->  </div><!-- /.content -->

</div><!-- /.block -->  </div>
        
        </div><!-- /.section -->
      </div><!-- /#content -->

    </div><!-- /#main -->
      </div><!-- /#main-wrapper -->

  </div><!-- /#page -->
  <footer id="footer" role="contentinfo">
    <div class="section">
            </div><!-- /.section -->
  </footer><!-- /#footer -->
</div><!-- /#page-wrapper -->
</div>
  
  
  
</body></html>